# 14a 单寄存器 Modbus 写死大端,忽略点位 `byteorder` —— 写进去的值是错的

Status: resolved
来源:clawpatch low 项。**严重度标 low 是错的:写入错误值会污染真实设备。**

## 线索

单寄存器写路径硬编码大端;点位声明了 `byteorder` 时被忽略。读回值看起来"能读到",但**写下去的字节顺序错了** —— 对现场设备是"设了但没生效"或更糟。

## 要求

1. **先复现**:一个 `byteorder: little` 的点,写 `0x1234` → 抓真帧 hex,贴"发出去的字节"与"应该发的字节"
2. 修:写路径按点位 `byteorder` 编码;**与读路径共用同一套编码规则**(不许第二份实现 —— 13d 的教训:判定写两份,靠类型共享才侥幸一致)
3. 守卫:大端点 / 小端点各一条,断言**发出去的 hex**
4. 若读路径也忽略 `byteorder`:一并在本票修,并说明为什么以前没暴露

## 判据

**写路径的正确性不能用"读回来对不对"验证** —— 读写都错时能自洽。**必须断言实际字节。**

## Comments

- **前提不成立(误报)**,合入 `8dc5f31`。第一手证据:`little → 01 06 00 03 34 12 ef 07`、`big/None → 01 06 00 03 12 34 74 bd`,**帧上本来就对** —— `driver` 的 `from_bytes(...,"big")` 与 `protocol` 的 `to_bytes(2,"big")` 互为逆运算。`byteorder` 语义只在 `protocol/values.py` 一处,`modbus_*.py` 的 `to_bytes(2,"big")` 是**帧内整数字段**,与点位字节序无关。产出:两条双向 hex 守卫 + 变异证据(写死 big → little 红、big 绿)。**留下的风险**:恒等往返易碎,谁单独改一边字节序会静默翻 —— 现在翻了 little 守卫会红。
